# PHẦN IV: KẾ HOẠCH XÁC THỰC LÂM SÀNG

## 1. THIẾT KẾ NGHIÊN CỨU

### 1.1 Loại nghiên cứu

- Design: multi-center, prospective, cross-sectional validation study.  
- Blinding: double-blind – người đánh giá MMSE/MoCA và chẩn đoán lâm sàng không biết kết quả AI; nhóm phân tích AI không biết điểm MMSE/MoCA và chẩn đoán.  
- Reference standard: MMSE bản tiếng Việt hiệu chỉnh theo học vấn + MoCA + chẩn đoán lâm sàng bởi bác sĩ lão khoa/thần kinh.  
- Timeline: 12 tháng (tuyển mộ và thu thập dữ liệu), thêm 1–2 tháng làm sạch và phân tích.

### 1.2 Study sites

Ba địa điểm nhằm đảm bảo external validity và phổ quát hóa:

1. Bệnh viện Trung ương (n≈100): quần thể có triệu chứng, tỉ lệ suy giảm cao (enriched).  
2. Trung tâm Y tế Cộng đồng (n≈100): người cao tuổi khỏe mạnh, đại diện cộng đồng.  
3. Trung tâm Alzheimer chuyên khoa (n≈50): bệnh nhân đã chẩn đoán với phổ mức độ nhẹ/vừa/nặng.

### 1.3 Inclusion criteria

✅ Tuổi ≥ 55;  
✅ Tiếng Việt là ngôn ngữ mẹ đẻ;  
✅ Có khả năng giao tiếp, hoàn thành các nhiệm vụ lời nói của MMSE;  
✅ Có thể nói liên tục ≥ 2 phút;  
✅ Đồng ý tham gia (informed consent).

### 1.4 Exclusion criteria

❌ Khiếm thính nặng;  
❌ Bệnh lý ảnh hưởng giọng nói (Parkinson có dysarthria, stroke gây aphasia/dysarthria, rối loạn dây thanh…);  
❌ Trầm cảm nặng (GDS-15 > 10);  
❌ Không thể consent (sa sút nặng không có đại diện hợp pháp đi kèm).

### 1.5 Tính cỡ mẫu

Giả định: độ nhạy kỳ vọng 0.80; độ đặc hiệu 0.85; bề rộng khoảng tin cậy 95% (±0.10); tỉ lệ suy giảm 30%; α=0.05 hai phía.  
Theo công thức cho ước lượng độ nhạy:  
\( n = (Z_{\alpha/2})^2 \times p(1-p) / d^2 \), với \( Z_{\alpha/2} = 1.96, p = 0.80, d = 0.10 \).  
Suy ra: \( n = 1.96^2 \times 0.8 \times 0.2 / 0.1^2 \approx 61.47 \Rightarrow 62 \) ca suy giảm.  
Tổng mẫu = 62 / 0.30 ≈ 207; dự phòng rớt 20% → 207 × 1.2 ≈ 248.  
Target: 250 người tham gia (≈75 suy giảm, ≈175 bình thường/MCI).

### 1.6 Stratified sampling

Đảm bảo tính đại diện theo tuổi, học vấn, giới, tình trạng nhận thức:

| Stratum | Target n | % |
|---------|----------|---|
| 55–64 | 60 | 24% |
| 65–74 | 100 | 40% |
| 75–84 | 70 | 28% |
| ≥85 | 20 | 8% |
| <6 năm học | 75 | 30% |
| 6–12 năm | 125 | 50% |
| >12 năm | 50 | 20% |
| Nam | 125 | 50% |
| Nữ | 125 | 50% |
| Normal | 125 | 50% |
| MCI | 50 | 20% |
| Mild dementia | 50 | 20% |
| Moderate+ dementia | 25 | 10% |

## 2. REFERENCE STANDARDS

### 2.1 MMSE Vietnamese version

Instrument: phiên bản đã dịch–thích nghi văn hóa, độ tin cậy test–retest ICC > 0.85 (cần dẫn chiếu nghiên cứu xác thực tại Việt Nam).  
Administration: do nhà tâm lý học được đào tạo (≥2 năm), hướng dẫn chuẩn hóa tiếng Việt, 10–15 phút, chấm 0–30.  
Cutoff điều chỉnh theo học vấn:

| Education level | Cutoff | Sensitivity | Specificity |
|-----------------|--------|-------------|-------------|
| <6 năm | ≤17/30 | 0.82 | 0.84 |
| 6–12 năm | ≤21/30 | 0.85 | 0.86 |
| >12 năm | ≤24/30 | 0.87 | 0.82 |

Nguồn: nghiên cứu xác thực MMSE tiếng Việt (bổ sung citation thực tế).

### 2.2 MoCA (Montreal Cognitive Assessment)

Mục đích: nhạy hơn với MCI, bổ trợ MMSE.  
Phiên bản tiếng Việt đã được xác thực; cutoff <26/30 cho MCI; thời gian 15 phút; cùng người chấm với MMSE.  
Bao phủ các miền: visuospatial/executive, naming, memory (5 từ), attention, language, abstraction, delayed recall, orientation.

### 2.3 Clinical diagnosis (gold standard)

Thực hiện bởi bác sĩ lão khoa/thần kinh (≥5 năm kinh nghiệm), mù với kết quả AI.  
Tiêu chuẩn: DSM-5 (Major/Minor Neurocognitive Disorder), ICD-11 (Dementia), Petersen cho MCI.  
Phân loại: Normal; MCI; Dementia mức nhẹ/vừa/nặng theo điểm số và suy giảm chức năng.

### 2.4 Adjudication process

Áp dụng cho ca bất đồng (MMSE/MoCA không nhất quán; điểm biên ±2 quanh cutoff):  
1) Hai bác sĩ độc lập duyệt hồ sơ: bệnh sử, khám thần kinh, chi tiết MMSE & MoCA, chức năng ADL/IADL, phỏng vấn người nhà.  
2) Đưa chẩn đoán độc lập.  
3) Nếu thống nhất → chẩn đoán cuối; nếu bất đồng → bác sĩ thứ ba phân xử.  
4) Ghi nhận inter-rater reliability trên 20% mẫu (target Cohen’s kappa > 0.80).

## 3. SPEECH DATA COLLECTION PROTOCOL

### 3.1 Recording environment

- Phòng yên tĩnh: nhiễu nền <40 dB.  
- Mic: condenser USB (ví dụ Rode NT-USB, Blue Yeti) hoặc smartphone cao cấp (iPhone 12+, Samsung S21+).  
- Sampling: 44.1 kHz, 16-bit; khoảng cách 10–20 cm; tư thế ngồi, đầu ổn định.  
- Chuẩn bị: đóng cửa sổ/cửa, tắt quạt/điều hòa, hạn chế gián đoạn.

### 3.2 Speech tasks (10–15 phút tổng)

Task 1 – Picture Description (2–3’): miêu tả tranh (Cookie Theft hoặc bản Việt hóa); đo lời nói tự phát, đa dạng từ vựng, độ lưu loát.  
Task 2 – Semantic Fluency (1’ × 3 nhóm): động vật, trái cây, phương tiện; đo trí nhớ ngữ nghĩa và tốc độ truy hồi.  
Task 3 – Phonemic Fluency (1’): liệt kê từ bắt đầu bằng chữ cái phổ biến (T, N, C); loại tên riêng/lặp biến thể cùng gốc.  
Task 4 – Story Recall (2–3’): nghe chuyện ngắn (~30s), kể lại ngay; sau 5’ kể lại lần 2; đo trí nhớ tình tiết.  
Task 5 – Free Conversation (3–5’): trò chuyện tự nhiên về gia đình/sở thích; đo mạch lạc diễn ngôn.

Ví dụ truyện (Việt hóa ngắn): "Ông Minh 60 tuổi sống ở Hà Nội… về nhà lúc 11 giờ trưa."  

### 3.3 Data management

- Mã hóa ID người tham gia (PT001…), ID phiên: ngày+giờ+địa điểm; metadata: tuổi, giới, học vấn; điểm MMSE/MoCA lưu tách biệt.  
- Quy tắc đặt tên: [Site][ParticipantID][Task]_[Date].wav (ví dụ: HN_PT001_PictureDesc_20250115.wav).  
- Lưu trữ: cloud bảo mật (AES-256), quyền truy cập nhóm nghiên cứu, sao lưu 3 bản, lưu giữ 5 năm.  
- Phiên âm: thủ công + ASR tiếng Việt; đối chiếu; 10% được phiên âm kép để kiểm tra độ tin cậy giữa người chấm.

## 4. STATISTICAL ANALYSIS PLAN

### 4.1 Primary outcomes

Mục tiêu: đánh giá độ chính xác chẩn đoán của hệ thống AI phân loại Normal vs Impaired (MMSE dưới ngưỡng điều chỉnh học vấn). Thử nghiệm thêm đa lớp (Normal/MCI/Dementia) ở mức thăm dò.

```python
def primary_analysis(y_true, y_pred_prob, cutoff=0.5):
    """
    Primary diagnostic accuracy analysis
    Returns sensitivity, specificity, PPV, NPV, accuracy, AUC with 95% CI
    """
    import numpy as np
    from sklearn.metrics import confusion_matrix, roc_auc_score, roc_curve

    y_true = np.asarray(y_true)
    y_pred_prob = np.asarray(y_pred_prob)
    y_pred = (y_pred_prob >= cutoff).astype(int)

    tn, fp, fn, tp = confusion_matrix(y_true, y_pred).ravel()
    sensitivity = tp / max(tp + fn, 1)
    specificity = tn / max(tn + fp, 1)
    ppv = tp / max(tp + fp, 1)
    npv = tn / max(tn + fn, 1)
    accuracy = (tp + tn) / max(tp + tn + fp + fn, 1)
    auc = roc_auc_score(y_true, y_pred_prob)

    # Bootstrap percentile CI
    rng = np.random.default_rng(42)
    n_boot = 1000
    sens_b, spec_b, auc_b = [], [], []
    for _ in range(n_boot):
        idx = rng.choice(len(y_true), size=len(y_true), replace=True)
        yt = y_true[idx]
        yp = y_pred[idx]
        ypp = y_pred_prob[idx]
        tn_b, fp_b, fn_b, tp_b = confusion_matrix(yt, yp).ravel()
        sens_b.append(tp_b / max(tp_b + fn_b, 1))
        spec_b.append(tn_b / max(tn_b + fp_b, 1))
        auc_b.append(roc_auc_score(yt, ypp))

    def ci_percentile(arr):
        return (float(np.percentile(arr, 2.5)), float(np.percentile(arr, 97.5)))

    return {
        'sensitivity': float(sensitivity), 'ci_sensitivity': ci_percentile(sens_b),
        'specificity': float(specificity), 'ci_specificity': ci_percentile(spec_b),
        'ppv': float(ppv), 'npv': float(npv), 'accuracy': float(accuracy),
        'auc': float(auc), 'ci_auc': ci_percentile(auc_b),
        'confusion_matrix': {'TP': int(tp), 'TN': int(tn), 'FP': int(fp), 'FN': int(fn)}
    }
```

### 4.2 Optimal cutoff selection

```python
def find_optimal_cutoff(y_true, y_pred_prob):
    """Maximize Youden's Index: J = Sensitivity + Specificity - 1"""
    import numpy as np
    from sklearn.metrics import roc_curve

    fpr, tpr, thresholds = roc_curve(y_true, y_pred_prob)
    j_scores = tpr - fpr
    i = int(np.argmax(j_scores))
    return {
        'optimal_cutoff': float(thresholds[i]),
        'youden_index': float(j_scores[i]),
        'sensitivity_at_optimal': float(tpr[i]),
        'specificity_at_optimal': float(1 - fpr[i])
    }
```

Ưu tiên lâm sàng: sàng lọc ưu tiên độ nhạy cao (giảm âm tính giả); xác nhận ưu tiên độ đặc hiệu cao (giảm dương tính giả).

### 4.3 Secondary outcomes

```python
def secondary_analysis_correlation(mmse_actual, mmse_equivalent):
    """Tương quan Pearson và Bland–Altman"""
    import numpy as np
    import scipy.stats as stats

    mmse_actual = np.asarray(mmse_actual)
    mmse_equivalent = np.asarray(mmse_equivalent)

    r, p_value = stats.pearsonr(mmse_actual, mmse_equivalent)
    diff = mmse_equivalent - mmse_actual
    mean_diff = float(np.mean(diff))
    std_diff = float(np.std(diff))
    loa = (mean_diff - 1.96 * std_diff, mean_diff + 1.96 * std_diff)

    return {
        'pearson_r': float(r), 'p_value': float(p_value),
        'mean_difference': mean_diff, 'std_difference': std_diff,
        'limits_of_agreement': (float(loa[0]), float(loa[1])),
        'rmse': float(np.sqrt(np.mean(diff**2)))
    }
```

```python
def subgroup_analysis(df):
    """Hiệu năng theo nhóm tuổi/học vấn/giới/mức độ"""
    results = {}
    for col, cats in {
        'education': ['<6 years', '6-12 years', '>12 years'],
        'age_group': ['55-64', '65-74', '75-84', '85+'],
        'gender': ['male', 'female'],
        'severity': ['normal', 'MCI', 'mild', 'moderate']
    }.items():
        results[col] = {}
        for c in cats:
            sub = df[df[col] == c]
            if len(sub) < 10:
                continue
            res = primary_analysis(sub['y_true'].to_numpy(), sub['y_pred_prob'].to_numpy())
            results[col][c] = res
    return results
```

Test–retest: 50 người đo lại sau 1–2 tuần; mục tiêu ICC > 0.75. Có thể dùng tương quan Pearson kèm ICC hai chiều, single-measure.

### 4.4 Missing data & statistical power

- Dữ liệu thiếu <10%: multiple imputation; so sánh với phân tích complete-case.  
- Phần mềm: Python (scikit-learn, scipy, statsmodels), R (pROC, caret, irr).

## 5. ETHICAL CONSIDERATIONS

### 5.1 Informed consent

Quy trình: mẫu đồng thuận văn bản tiếng Việt; giải thích miệng; kiểm tra hiểu biết (3 câu hỏi); thời gian cân nhắc ≥24 giờ cho tuyển không khẩn. Nội dung: mục tiêu, quy trình (ghi âm + MMSE + MoCA, 30–40 phút), rủi ro tối thiểu, lợi ích (báo cáo nhận thức miễn phí, phát hiện sớm), bảo mật (mã hóa, ID ẩn danh), tự nguyện, bồi hoàn chi phí (≈200.000 VND).

Đối với người suy giảm năng lực: cần chữ ký người giám hộ/đại diện hợp pháp; cố gắng xin sự đồng ý (assent) của người tham gia.

### 5.2 Data privacy & security

Tuân thủ: Luật An toàn thông tin mạng Việt Nam; Nghị định 13/2023 về bảo vệ dữ liệu cá nhân; nguyên tắc tương đương GDPR. Biện pháp: ID mã hóa, lưu trữ AES-256, kiểm soát truy cập (mật khẩu + 2FA), nhật ký truy cập, lưu giữ 5 năm rồi xóa an toàn.

### 5.3 Risk–benefit

Rủi ro: hầu như không có rủi ro thể chất; căng thẳng nhẹ do làm test; rò rỉ dữ liệu (nguy cơ thấp). Giảm thiểu: nhân sự được đào tạo; cho phép tạm dừng/dừng; tư vấn khi cần. Lợi ích: phát hiện sớm, đóng góp khoa học, cải thiện công cụ sàng lọc cho cộng đồng. Tỉ lệ lợi ích–rủi ro thuận lợi.

### 5.4 IRB & đăng ký thử nghiệm

Phê duyệt bởi IRB cơ sở chính và ủy ban đạo đức tại mỗi địa điểm. Hồ sơ gồm: đề cương, mẫu consent, tài liệu tuyển mộ, kế hoạch quản trị dữ liệu, CV PI. Đăng ký ClinicalTrials.gov (hoặc tương đương trong nước) trước khi tuyển người đầu tiên.

## 6. STUDY FLOWCHART

```
         [Recruitment]
               ↓
      [Informed Consent]
               ↓
           [Screening]
      (Inclusion/Exclusion)
               ↓
           [Enrollment]
        n ≈ 250 participants
               ↓
    ┌──────────┴──────────┐
    ↓                      ↓
[Reference Tests]    [Speech Recording]
(MMSE, MoCA)         (5 tasks, ~15 min)
Same day             Quiet room, 44.1 kHz
    ↓                      ↓
[Clinical Diagnosis] [AI Feature Extraction]
(blinded to AI)      (blinded to MMSE/MoCA)
               ↓
           [Data Lock]
               ↓
        [Statistical Analysis]
     (Primary and Secondary outcomes)
               ↓
          [Results & Report]
```

## 7. TÀI LIỆU THAM KHẢO (GỢI Ý)

- Folstein MF, Folstein SE, McHugh PR. "Mini-mental state": A practical method for grading the cognitive state of patients for the clinician. 1975.  
- Nasreddine ZS, et al. The Montreal Cognitive Assessment (MoCA): a brief screening tool for mild cognitive impairment. 2005.  
- Cruz Rivera S, et al. SPIRIT-AI extension for clinical trial protocols for artificial intelligence interventions. 2020.  
- Bossuyt PM, et al. STARD 2015: An Updated List of Essential Items for Reporting Diagnostic Accuracy Studies. 2015.  
- Fraser KC, et al. Linguistic features identify Alzheimer's disease in narrative speech. 2016.  
- Luz S, et al. Alzheimer's Dementia Speech and Language Consortium: systematic review of speech biomarkers. 2021.  
- Themistocleous C, et al. Voice quality and MCI. 2020.  
- (Bổ sung) Nghiên cứu xác thực MMSE/MoCA tiếng Việt (vui lòng chèn trích dẫn cụ thể khi sẵn có).


